---
layout: page
title: Metric Target Values
permalink: /metrictarget/
description: "Metric Target Values"
---
## Metric Target Values

OMB will measure agency progress for this initiative using the following optimization, cost savings, and closure metrics and goals on a quarterly basis, by way of agencies' quarterly data center inventory submissions.

Optimization, cost-savings, and closure metrics and goals apply to all federally-owned data centers, except high-performance computing (HPC) nodes.

### Goal 1: Optimization

The following optimization metrics are listed in order of priority. Agencies shall achieve and maintain all listed target values by the end of fiscal year 2018:<sup id="fnr22"><a href="#fn22">22</a></sup>

**Table 1. Government-wide Optimization Targets for Tiered Data Centers**

**Metric**| **Definition** | **Calculation** | **Data Fields Utilized**|**FYE 2018 Target Value**
--- | --- | --- | --- | ---- 
**Energy Metering**<sup id="fnr23"><a href="#fn23">23</a></sup> | (%) Percent of total gross floor area (GFA) in an agency's data center inventory located in data centers that have power metering. | _GFA of Energy Metered Data Centers_ / _GFA of All Data Centers_ | <li>Electricity is Metered <li> GFA | 100%
**Power Usage Effectiveness (PUE)****<sup id="fnr24"><a href="#fn24">24</a></sup>** | (Ratio) Proportion of total data center energy used to power the IT infrastructure | _Total Data Center Energy Used_ / _Total IT Equipment Energy Used_ | <li> Avg. electricity Usage <li> Avg. IT electricity Usage | ≤ 1.5 (≤ 1.4 for new data centers)
**Virtualization** | (Ratio) Portion of operating systems that are fully virtualized. | _Total OS_ <sup id="fnr25"><a href="#fn25">25</a></sup> / _Total Physical Servers_ | <li> OS Count <li> Total (Physical) Server Count | ≥ 4
**Server Utilization & Automated Monitoring** | (%) Percent of time busy (measured as 1 – percent of time spent idle), measured directly by continuous, automated monitoring software, discounted by the fraction of data centers equipped with automated monitoring. | _Average Server Utilization_ * _Percent of_ _Physical Servers Equipped with Automated_ _Monitoring_ | <li> [_new_] Automated Monitoring <li> [_new_] Server Utilization | ≥ 65% 
**Facility Utilization** | (%) Portion of total gross floor area<sup id="fnr26"><a href="#fn26">26</a></sup> that is actively utilized for racks that contain at least one physical server. | _Total Active Rack Count_ <sup id="fnr27"><a href="#fn27">27</a></sup> * _30 sq. ft._ / _Total Gross Floor Area_ | <li> Gross Floor Area (GFA) <li>Rack Count | ≥ 80%

Only the Server Utilization & Automated Monitoring optimization metric shall apply to non-tiered data centers.

### Goal 2: Cost Savings and Avoidance

Agencies shall, by the end of fiscal year 2018, reduce government-wide annual costs attributable to physical data centers by at least 25%, relative to the fiscal year 2016 IT Infrastructure Spending data submitted to the Federal IT Dashboard. Agencies shall collectively achieve the following amounts of savings (combined cost savings and cost avoidance)<sup id="fnr28"><a href="#fn28">28</a></sup> in each of fiscal years 2016, 2017, and 2018:

**Table 2. Cost Savings Targets ($ millions)**

**FY2014 Physical Data Center Spending** | **FYE 2016 Savings Target** | **FYE 2017 Savings Target** | **FYE 2018 Savings Target** | **Total Savings**
---|---|---|---|---
$5,396.89| $269.84 | $461.43 | $629.86| $1,361.14

Within 30 days after publication of this document, OMB OFCIO will set individual cost savings and cost avoidance goals for each agency.

### Goal 3: Closed Data Centers

In all cases, the term "closed" for data centers shall refer exclusively to tiered or non-tiered data centers that: a) no longer consume power - including cooling; or b) no longer house IT systems (whether in a production, test, stage, development, or any other environment).

Based on the number of data centers designated by the agencies as already undergoing some part of the closure process, agencies currently plan to close 22% of tiered data centers and 50% of non-tiered, non-cloud data centers, for a total of 44% of all Federal data centers. OMB's goal for the DCOI is informed by, but exceeds, agencies' existing closure plans.

By the end of fiscal year 2018, agencies shall close at least 25% of tiered data centers government-wide, excluding those approved as inter-agency shared services provider data centers. Furthermore, agencies must close at least 60% of non-tiered data centers government-wide.<sup id="fnr29"><a href="#fn29">29</a></sup> This target will result in the closure of 52% of the overall Federal data center inventory and a reduction of approximately 31% <sup id="fnr30><a href="#fn30">30</a></sup> in the gross floor area occupied by data centers, government-wide. Agencies shall prioritize the closure of data centers that are unable to meet applicable PUE optimization targets and/or pose management or security challenges due to age.

In the long term, all agencies should continually strive to close all non-tiered data centers. Server rooms and closets pose security risks and management challenges and are an inefficient use of resources. As such, although at least 60% of non-tiered data centers are required to be closed before the end of fiscal year 2018, OMB expects that agencies will consider all such facilities as temporary and work to close them.

Within 30 days after publication of this document, OMB OFCIO will share with each agency its individual goal for data centers closures, specifying the respective number of tiered and non-tiered data centers the agency must close.

###Footnotes

<ul style="list-style-type:none">
<li id="fn23"><sup>23</sup>Established by the March 19, 2015, Executive Order, "Planning for Federal Sustainability in the Next Decade," Section 3(a)(ii)(B). https://www.whitehouse.gov/the-press-office/2015/03/19/executive-order-planning-federal-sustainability-next-decade<a href="#fnr23">&#8617;</a></li>

<li id="fn24"><sup>24</sup>Ibid.<a href="#fnr24">&#8617;</a></li>

<li id="fn25"><sup>25</sup>Excludes virtual desktops.<a href="#fnr25">&#8617;</a></li>

<li id="fn26"><sup>26</sup>"Total gross floor area" is defined as total square footage available for IT equipment.<a href="#fnr26">&#8617;</a></li>

<li id="fn27"><sup>27</sup>"Active" racks are those that have at least one system consuming electricity.<a href="#fnr27">&#8617;</a></li>

<li id="fn28"><sup>28</sup>Consistent with OMB Circular A-131, the term "cost savings" refers to "a reduction in actual expenditures below the projected level of costs to achieve a specific objective," and the term "cost avoidance" refers to "an action taken in the immediate time frame that will decrease costs in the future."<a href="#fnr28">&#8617;</a></li>

<li id="fn29"><sup>29</sup>The baseline number of data centers is based on the agencies' August 31, 2015, data center inventory submissions, as collected by OMB OFCIO through the Integrated Data Collection.<a href="#fnr29">&#8617;</a></li>

<li id="fn30"><sup>30</sup>Estimated reduction in gross floor area of data centers is approximate and has been based on the average size, in square feet, of the data centers of each type to be closed.<a href="#fnr30">&#8617;</a></li>

</ul>
